# 排熱か、地熱か、地中熱か

[English](ground-heat.md)

> **数値はすべてモデルによる推計値です。** 公開データと明示した仮定にもとづくもので、実測値ではありません。導管の単価、ヒートポンプの性能、需要家ごとの必要温度、需要や候補地の一部は仮定です（[data-sources.md](data-sources.md)、[input-evidence.ja.md](input-evidence.ja.md)）。井戸の掘削、資源の調査、地中熱交換器の費用は入れていません。そのため、このページは「どの熱源が安いか」までは答えません。

このページは、データセンターの排熱の導管網につなぐか、地面の下の熱を使うかを比べる町や、熱の需要家に向けたものです。「データセンターの排熱より、地熱のほうがよいのではないか」という質問はよく出ます。ここでは3つの熱源を並べ、テーマ1で公表した計画を、それぞれの熱源で言い直します。表は `uv run python scripts/ground_heat.py --lang ja` の出力です。

**先に答えを書きます。**

- **高温の地熱は、熱としては排熱より上です。** データセンターの排熱は30℃ですが、熱い地熱の湯ならヒートポンプがいりません。**決め手は距離です。** 熱を運ぶには費用がかかります。熱い資源の場所は地質で決まり、データセンターは需要家のすぐそばにあります。モデルの導管の単価で計算すると、計画の需要家に熱い湯を届ける導管は、10 kmあたり27.0億円かかり、10 kmごとに、届ける熱の17 %にあたる熱を失います。7.0 kmで、この導管だけで計画の導管網全体と同じ投資額になります。熱い湯でヒートポンプがいらなくなる分でまかなえるのは、4.3 kmまでです。資料で名前を確認できた最も近い高温の資源は、札幌の南西の山あいにあり、データセンターから直線で約26〜30 kmです。
- **地中熱は、どの建物の下にもあります。** 導管網はいりません。ただし温度は排熱より低く、北海道で約10℃です。どの用途にもヒートポンプが必要で、計画と同じ熱を届けるのに電気が2.4倍いります。データセンターから遠い、小口の需要家に向いています。
- **どこでも一番よい熱源はありません。** どれが合うかは、需要家の場所、必要な温度、必要な量で決まります。

## 1. 3つの熱源

| | データセンターの排熱 | 高温の地熱・温泉熱 | 地中熱 |
|---|---|---|---|
| 温度 | 約30℃（モデルの仮定） | 約50℃から蒸気まで | 北海道で約10℃ [5] |
| 場所 | データセンター。港湾地域の需要家のすぐそば | 地質で決まる場所 | どの建物の下にも |
| 使うために要るもの | 導管網。27℃を超える用途にはヒートポンプ | 井戸と、需要家までの導管 | 地中熱交換器か井戸。すべての用途にヒートポンプ |
| 1月の熱1 kWhのエクセルギー | 0.110 kWh（30℃） | 0.236 kWh（80℃） | 0.047 kWh（10℃） |

「地熱」と「地中熱」は、名前は似ていますが別のものです。環境省の説明 [5] によると、地熱は地球の内部から来る熱で、主に地下数キロメートル、数百℃の熱を発電に使います。地中熱は、地下10メートルから数百メートルにある10〜20℃ほどの比較的低温の熱で、主に太陽のエネルギーから来ます。表の最後の行は、[exergy.ja.md](exergy.ja.md) で説明したエクセルギー（熱のうち仕事に換えられる部分）です。周囲の温度は1月の平均の−3.2℃としました。

## 2. 高温の地熱

### 地熱のよい点

- **温度が高いので、熱として質が高い。** 80℃の湯なら、モデルのどの用途にも熱交換器だけで届けられます。ヒートポンプも、昇温のための電気もいりません。エクセルギーは30℃の湯の約2倍です。病院の蒸気のような60℃を超える需要にも使える可能性があります。モデルはこの需要を扱っていません（[exergy.ja.md](exergy.ja.md) の3章）。
- **そのまま使う方法は、すでに確立しています。** 世界の利用状況をまとめたレビューによると、直接利用される地熱の16.0 %が暖房（その91 %は地域熱供給）、3.5 %が温室の暖房、1.3 %が養殖池の加温、0.2 %が融雪と冷房です [1]。計画が熱を届ける用途と同じです。
- **北海道でも、熱源のあるところでは使われています。** 北海道のガイドブックは、道南・道東・上川など源泉温度の高い地域では地熱・温泉熱の利用が進められてきたが、ほかの地域では浴用以外の利用が進んでいない、と書いています [9]。例を3つ挙げます。
  - *弟子屈町。* 町立の養護老人ホームが、1.8 km離れた源泉の湯で暖房と給湯をしています。湯は源泉で82〜83℃、施設に着くときには70〜74℃です。暖房に使ったあとの湯は、ロードヒーティングに使っています [9]。
  - *壮瞥町。* 町が1980〜82年に、温泉熱を使う野菜生産団地を整備しました [9]。
  - *森町。* 森発電所（25,000 kW、1982年11月に運転開始 [10]）のある盆地では、地熱を使うビニールハウスでキュウリやトマトを栽培しています。1983年の記事は、その数を242棟としています [11]。

### 決め手は距離

上の3つの例では、熱は源泉から1〜2 kmの範囲で使われています。熱を運ぶには、断熱した往きと還りの2本の管が要ります。その費用も熱損失も、運ぶ量に関係なく、長さに比例して増えます。これを数字にするための材料は、すでにモデルの中にあります。管径ごとの1 mあたりの単価（2019年の見積もりにもとづく仮定。[data-sources.md](data-sources.md)）、管径ごとに運べる熱、そして、埋設した断熱管の公表されている熱損失係数と札幌の地温です（`src/dcopt/heat/loss.py`）。

**ここで仮定した導管。** 湯は80℃で送り出し、40℃で戻します。モデルで最も高い必要温度（60℃）に足りる温度です。管は中位の断熱等級の単管2本で、深さ1.2 mに埋め、1年じゅう温度を保ちます。

| 管径 | 単価（円/m） | 温度差10 K（ループ）で運べる熱（MW） | 温度差40 K（高温の導管）で運べる熱（MW） | 10 kmの投資額（百万円） | 年額（百万円/年） | 熱損失（MWh/年） |
|---|---|---|---|---|---|---|
| DN50 | 84,233 | 0.09 | 0.36 | 842.3 | 43.0 | 1,568 |
| DN80 | 121,473 | 0.25 | 1.02 | 1,214.7 | 62.0 | 1,848 |
| DN100 | 146,300 | 0.54 | 2.16 | 1,463.0 | 74.6 | 1,932 |
| DN150 | 208,367 | 1.41 | 5.64 | 2,083.7 | 106.3 | 2,497 |
| DN200 | 270,433 | 2.72 | 10.89 | 2,704.3 | 138.0 | 2,641 |
| DN250 | 332,500 | 4.62 | 18.48 | 3,325.0 | 169.6 | 2,589 |

「年額」は、投資額を30年・利率3 %でならした額です。モデルが導管に使っている計算と同じです。熱損失は、流す熱の量によりません。暖かい年も寒い年も同じです。

**計画の需要家に届ける導管。** 公表した計画の13件は、年15,147 MWhの熱を受け取ります。モデルが管の太さを決めるのに使うピークを合計すると、6.3 MWです（モデルが共用の管で足し合わせるのと同じ足し方で、ピークの時刻のずれは見ていません）。導管自身の熱損失も含めてこれを運べる最も細い管は、DN200です。

| 距離（km） | 管径 | 投資額（百万円） | 年額（百万円/年） | 熱損失（MWh/年） | 損失÷届ける熱 |
|---|---|---|---|---|---|
| 5 | DN200 | 1,352.2 | 69.0 | 1,321 | 9 % |
| 10 | DN200 | 2,704.3 | 138.0 | 2,641 | 17 % |
| 20 | DN200 | 5,408.7 | 275.9 | 5,282 | 35 % |
| 30 | DN200 | 8,113.0 | 413.9 | 7,923 | 52 % |
| 50 | DN200 | 13,521.7 | 689.9 | 13,206 | 87 % |

10 kmの投資額は27.0億円です。熱源は、届ける熱に加えて、失われる熱も出さなければなりません。往き60℃・還り30℃（モデルの60℃方式の温度）にしても必要な管径は同じで、熱損失は10 kmあたり年1,849 MWhです。

**計画と比べると。**

- 計画の導管網は全体で7.8 kmです。2つのデータセンターから13件までを結び、18.8億円かかります。**高温の導管は、7.0 kmでこれと同じ額になります。** しかも、着いた先で需要家に配るための導管網は別に要ります。
- 熱い湯で節約できるのは、ヒートポンプです。計画では11件（2.8 MW）にヒートポンプがあり、投資額は4.2億円（年2,820万円）、電気は1,267 MWh（年3,170万円）です。合わせて年5,990万円で、これでまかなえる導管は **4.3 km** 分です。
- つまりモデルの入力で見るかぎり、高温の熱源は、需要家から数kmの範囲にあってはじめて、すぐ隣のデータセンターと同じ出発点に立てます。井戸の費用は、そのあとの話です。

この比較に入れていないもの：井戸と資源の調査、ポンプの動力、高温の湯を配る導管網（計画より細い管で足ります。同じ管でも、温度差40 Kなら、ループの10 Kの4倍の熱を運べるからです）、60℃を超える需要に応えられる価値。熱を長い距離運ぶ場合の研究は、運べる距離がふつう経験則で見積もられていることを指摘し、距離・送り温度・価格から費用を計算するモデルで求めています [2]。このページの計算は、その最初の一歩にあたります。

**北海道の経験でも同じです。** 上の弟子屈町の導管は、1.8 kmのあいだに約10℃下がります [9]。北海道が179の全市町村に行った調査では、ある自治体が「大規模発電の地熱調査が行われているが、市街地からは遠すぎて使用が難しい」と答えています [9]。

### 高温の資源はどこにあるか

北海道は、温度の区分ごとに3枚の地熱資源量図を公開しています。推計したのは北海道立総合研究機構の地質研究所です [8]。

- **120℃以上。** 120〜150℃の図と150℃以上の図では、色の付いた区域は少なく、道の南西部、中央部、東部に散らばっています。港湾地域のある石狩湾の奥には、どちらの図にも区域がありません。図は小さく、地名も入っていません。
- **53〜120℃。** この図では、札幌から苫小牧にかけての石狩低地帯に、値の高い帯があります。報告書自身が、この帯について注意を書いています。この地域は、これまでこの区分（発電を想定した区分です）の地熱開発の適地とは評価されてこなかったこと、値が高いのは地層が厚いからで、地下が熱いからではないこと、たとえば深さ2,000 mの井戸から53℃の湯を取り出すような場合も結果に含まれていること、です [8]。これを発電ではなく熱として読むと、ぬるい湯は需要家の真下にもあるかもしれないが、深い、ということになります。そうなると問題は距離ではなく、深い井戸の費用と、そこから得られる湯の量です。このページでは、これも計算していません。

**資料で名前を確認できた最も近い場所**は、札幌の南西の山あいにある定山渓・豊羽の一帯です。

- *定山渓*は温泉地です。札幌観光協会の数字では、源泉は56か所あり、60〜80℃の湯が毎分8,600リットル湧き出しています [13]。
- *豊羽*は定山渓温泉から約8 kmにあり、40,000 kWの地熱発電を想定した調査が行われました。2011年度から深さ1,700〜1,800 mの調査井を4本掘り、そのうち3本で2014年1月までに蒸気の噴出試験をしました。しかし、想定した蒸気量（1時間に20〜30トン）は得られず、蒸気の発生源と考えた断層も確認できませんでした。2014年3月に、翌年度に予定していた掘削を取りやめ、2022年度に予定していた発電開始も白紙にして、調査は中断しました [12]。2015年12月の聞き取りの時点では、計画そのものは続いているとされています [12]。その後の状況は、このページでは確認していません。

**そこまでの距離。** 港湾地域のデータセンターのある街区から、直線で定山渓まで約26 km、豊羽まで約30 kmです。導管の経路はこれより長くなります。参考までに、登別温泉までは77 km、森発電所までは135 kmです。下の表の導管は、上で計算した、計画の需要家に届ける導管です。

| 場所 | 直線距離（km） | 管径 | 投資額（百万円） | 年額（百万円/年） | 熱損失（MWh/年） | 損失÷届ける熱 |
|---|---|---|---|---|---|---|
| 定山渓温泉 | 26 | DN200 | 7,031.3 | 358.7 | 6,867 | 45 % |
| 豊羽鉱山 | 30 | DN200 | 8,113.0 | 413.9 | 7,923 | 52 % |
| 登別温泉 | 77 | DN200 | 20,823.4 | 1,062.4 | 20,337 | 134 % |
| 森発電所 | 135 | DN200 | 36,508.5 | 1,862.6 | 35,655 | 235 % |

26〜30 kmの導管は70.3億円から81.1億円かかり、計画の導管網全体の約4倍です。その年額（年3億5,870万円〜4億1,390万円）は、計画の純便益の期待値（年9,380万円）の約4倍です。熱は、届ける量の45 %から52 %にあたる分が失われます。これはすべて、井戸を掘る前の話です。そして豊羽の調査は、井戸を掘っても想定した結果が得られるとは限らないことを示しています。

*距離の測り方。* 大圏距離を、私たちが計算しました。データセンターの街区は石狩市新港中央一丁目で、位置は国土地理院の住所検索（https://msearch.gsi.go.jp/address-search/AddressSearch）で求めました。各地の位置は、日本語版ウィキペディアの「定山渓温泉」「豊羽鉱山」「登別温泉」「森発電所」の記事にある座標です。座標は `src/dcopt/heat/ground.py` に入れてあります。

**需要が大きければ、長い導管も成り立ちます。** レイキャビクは、ネーシャヴェトリル（Nesjavellir）の発電所から、長さ約25 km、直径800〜900 mmの導管で湯を運んでいます。100℃までの湯を毎秒1,870リットル流せる設計です。最初の段階では毎秒560リットルを流し、湯は7時間たらずで届いて、途中で下がる温度は2℃未満でした [14]。この発電所が出す熱は約200 MWで [14]、計画の需要家の6.3 MWの約30倍です。大事なのは需要の大きさです。管の熱損失は太さと温度で決まり、流す量にはよりません。だから、運ぶ熱が多いほど失う割合は小さくなり、費用を分け合う需要家も増えます。

### そのほかの違い

- **熱が出るまでの時間とリスク。** 地熱は、資源を探して掘り当てなければなりません。森では、本格的な調査が1972年に始まり、発電所が動いたのは1982年11月でした。最も深い生産井は2,500 mです [11]。豊羽では、井戸4本と約3年の掘削・試験のあと、調査が中断しました [12]。港湾地域のデータセンターは、すでに動いているか建設中で、その熱はいま大気に捨てられています。
- **供給が何に左右されるか。** 排熱は、データセンターの事業者とその負荷に左右されます。計画のシナリオはIT負荷を変えていて、ロバスト計画は負荷が低い場合に合わせて作っています。地熱は、貯留層と井戸に左右されます。北海道の調査では、30年以上たった源泉井戸が多く、老朽化による障害が出ている、という自治体の回答があります [9]。

## 3. 地中熱

地下10 mほどの地温は、1年を通じてその土地の年平均気温とほぼ同じです。北海道では10℃で、100 mほどの深さではそれより2〜4℃高くなります [5]。この熱を、ヒートポンプで用途に合った温度まで上げて使います。熱の取り出し方は2つあります。地中に入れた管に不凍液を循環させる「クローズドループ」と、井戸から地下水をくみ上げて熱を取り、水を戻す「オープンループ」です。オープンループは井戸1本あたりの熱が多くなりますが、地下水があり、くみ上げてよい場所でしか使えません [5]。

北海道は、地中熱の設置件数が全国で最も多い都道府県です。2024年3月末までの累計で932件、そのうち869件がヒートポンプ方式です [6]。石狩平野にある当別町の2つの施設が、規模の目安になります [7]。同町の資料は、帯水層の利用が特に有望な地域として石狩平野を挙げています。

| | クローズドループ：道の駅（2016〜17年に整備） | オープンループ：認定こども園（2024年完成） |
|---|---|---|
| ヒートポンプ | 暖房59.6 kW、冷房62 kW | 暖房148.4 kW、冷房138.4 kW、融雪用10 kW |
| 地中側 | 深さ100 mの熱交換井11本 | 深さ80 mの井戸2本 |

### 電気は温度で決まる

モデルのヒートポンプの決まり（熱源と必要温度のあいだのカルノーCOPの半分、上限8、温度差5 K。[exergy.ja.md](exergy.ja.md) の3章）を、30℃のループの代わりに10℃の地中に当てはめます。

| 需要家の種類 | 送り温度（℃） | ループ（30℃）でのCOP | 地中熱（10℃）でのCOP | 地中が14℃の場合 |
|---|---|---|---|---|
| 陸上養殖 | 22 | 直接（ヒートポンプなし） | 8.00 | 8.00 |
| 融雪 | 25 | 直接（ヒートポンプなし） | 7.45 | 8.00 |
| プール | 40 | 8.00 | 4.47 | 5.05 |
| 温室・学校・公共施設 | 45 | 7.95 | 3.98 | 4.42 |
| 浴場・病院・ホテル・工場 | 60 | 4.76 | 3.03 | 3.27 |

送り温度はモデルの仮定です。ループの熱をそのまま使える2つの用途も、この温度の仮定では、地中熱だとヒートポンプが必要になります。実際には、地中の温度の水をヒートポンプなしで循環させる融雪もあります [5]。モデルのロードヒーティングは、25℃の水を仮定しています。

### 公表した計画を地中熱でまかなうと

同じ熱を、需要家ごとの地中熱ヒートポンプで届ける場合です（MWh/年）。

| 種類 | 件数 | 熱 | 送り温度（℃） | ループでの電気 | 地中熱での電気 |
|---|---|---|---|---|---|
| 陸上養殖（仮定） | 1 | 5,003 | 22 | 0 | 625 |
| 融雪（仮定） | 1 | 2,400 | 25 | 0 | 322 |
| プール・運動施設 | 3 | 2,397 | 40 | 300 | 536 |
| ホテル | 2 | 1,996 | 60 | 419 | 659 |
| 公共施設 | 4 | 1,604 | 45 | 202 | 403 |
| 病院 | 1 | 1,499 | 60 | 315 | 495 |
| 学校 | 1 | 248 | 45 | 31 | 62 |
| **合計** | 13 | 15,147 | | 1,267 | 3,103 |

ループなら1,267 MWhで済む電気が、地中熱では3,103 MWh要ります。**2.4倍です。** 地中が14℃なら2,889 MWhです。

金額にします。使うのはモデルの単価だけです。

| | ヒートポンプのある件数 | 容量（MW） | 電気（MWh/年） | 電気（百万円/年） | 投資額（百万円） | その年額（百万円/年） | 計（百万円/年） |
|---|---|---|---|---|---|---|---|
| ループ（計画） | 11 | 2.80 | 1,267 | 31.7 | 420.1 | 28.2 | 59.9 |
| 地中熱 | 13 | 6.26 | 3,103 | 77.6 | 939.7 | 63.2 | 140.7 |

- 地中熱は、ヒートポンプとその電気に、年8,080万円多くかかります。
- 計画の導管（年9,590万円）は、いらなくなります。
- **地中熱交換器の費用は入れていません。** 熱交換井や井戸の単価を、確かな資料で確認できていないためです。上の項目だけで見ると、13件分の地中熱交換器が合わせて3.0億円なら、両者は同じ額になります。見積もりをお持ちの方は、この額と比べてください。規模の目安として、計画のピークの合計6.3 MWは、熱交換井11本の当別町の道の駅の暖房能力の約100倍です [7]。

### 比べるときの要点

- **地中熱のよい点。** 導管網がいらないので、距離にもデータセンターにも左右されません。同じ設備で夏の冷房もできます [5]。北海道での実績もあります [6, 7]。
- **気をつける点は電気です。** 地中熱ヒートポンプをほかの暖房と比べたレビューは、電気が安いときに経済的に有利で、電気が低排出の電源から来るときに排出が最も少ない、としています [3]。北海道の調査では、温水プールに地中熱ヒートポンプを入れたが、電気料金が上がったので使用を止めている、という自治体の回答があります。極寒冷地では地中から奪う熱のほうが多いので、地中の温度が年々下がり、効率が悪くなる可能性がある、という懸念も挙がっています [9]。
- **組み合わせ。** 帯水層に熱をためる方法は、熱の供給と需要の季節のずれを埋めるために使われています。その大半は25℃未満の低温で、公共施設や地域熱供給のような大口に向いています [4]。データセンターは、夏に熱が余ります。両者は補い合える可能性がありますが、モデルには入っていません。

## 4. それぞれが向く相手

| | データセンターの排熱 | 高温の地熱 | 地中熱 |
|---|---|---|---|
| 向く相手 | データセンターに近い大口や、まとまった需要家。30℃以下で足りる用途 | 熱源に近い需要家。60℃を超える用途 | どちらからも遠い、小口の需要家 |
| 主な費用 | 導管網と、高い温度の用途のためのヒートポンプ | 井戸と、需要家までの導管 | 地中熱交換器と、すべての用途のヒートポンプとその電気 |
| 左右するもの | データセンターの事業者と負荷 | 資源を掘り当て、保てるか | 電気料金 |

モデルが比べているのは、排熱と、いまの灯油ボイラーだけです。需要家ごとに3つの熱源から選ぶことは、まだできません。

## 5. この数字の限界

- **言い直しであって、最適化ではありません。** 公表した計画の配熱先はそのままにして、熱源だけを入れ替えています。高温の湯や地中熱に合わせて最適化すれば、つなぐ相手は変わります。
- **費用に入れていないもの：** 井戸と資源の調査、地中熱交換器、ポンプの動力、高温の湯を配る導管網。
- **導管は単純化しています。** 全長を1つの管径とし、需要家のピークの合計に合わせています。80℃と40℃は仮定です。熱損失係数は、標準的な地域熱供給用の管のものです。
- **計画の注意点を引き継いでいます。** 熱の約半分は、仮定した2件（陸上養殖33 %、ロードヒーティング16 %）に届きます。送り温度とヒートポンプの決まりも仮定です。
- **地中の温度は、熱を取る前の温度を使っています。** そこからモデルの温度差5 Kを引いています。熱を取ることでまわりの地中が冷えれば、成績は下がります。
- **資源量図は推計です。** 容積法による推計で、作成者自身が書いているとおり、過大な箇所があります [8]。

## 6. 次にやること

- 需要家ごとに、排熱・地中熱・（資源がわかっている場所では）高温の湯から選べるように、最適化を広げる。
- 北海道での熱交換井と井戸の単価を、見積もりで確かめる。
- 夏の排熱を地中や帯水層にためる、季節間の蓄熱。
- 60℃を超える需要を分けて扱う（エクセルギーのページと同じ課題です）。

## 7. 再現

```
uv run python scripts/export_heat_network_v2.py     # out/heat_network_v2/plans.json がないとき
uv run python scripts/ground_heat.py --lang ja      # このページの表（--lang を付けなければ英語の見出し）
```

計算は `src/dcopt/heat/ground.py` にあります。`tests/test_ground.py` は、小さな例を手計算で確かめ、エクスポートがあるときはこのページの数字がそれと一致することも確かめます。

## 参考文献

[1]〜[4] は要旨を読み、上の記述はその内容にもとづいています。[5]〜[13] は公開されている資料とページで、開いて読みました（[8] の3枚の図は目で確認しました）。[14] は講習会の論文で、使った箇所を本文で確認しました。

1. Lund, J.W., Toth, A.N. (2021). Direct utilization of geothermal energy 2020 worldwide review. *Geothermics*, 90, 101915. https://doi.org/10.1016/j.geothermics.2020.101915
2. Kavvadias, K.C., Quoilin, S. (2018). Exploiting waste heat potential by long distance heat transmission: Design considerations and techno-economic assessment. *Applied Energy*, 216, 452-465. https://doi.org/10.1016/j.apenergy.2018.02.080
3. Self, S.J., Reddy, B.V., Rosen, M.A. (2013). Geothermal heat pump systems: Status review and comparison with other heating options. *Applied Energy*, 101, 341-348. https://doi.org/10.1016/j.apenergy.2012.01.048
4. Fleuchaus, P., Godschalk, B., Stober, I., Blum, P. (2018). Worldwide application of aquifer thermal energy storage – A review. *Renewable and Sustainable Energy Reviews*, 94, 861-876. https://doi.org/10.1016/j.rser.2018.06.057
5. 環境省. 地中熱とは？（地温、地熱と地中熱のちがい、クローズドループとオープンループ）. https://www.env.go.jp/water/jiban/post_117.html （2026-11-28閲覧）
6. 環境省. 地中熱利用状況調査、令和6年度調査結果（2024年3月末までの設置件数、都道府県別）. https://www.env.go.jp/water/jiban/survey.html （2026-11-28閲覧）
7. 当別町 経済部ゼロカーボン推進室. 当別町のゼロカーボン（地中熱利用編）. https://www.town.tobetsu.hokkaido.jp/uploaded/attachment/29001.pdf （2026-11-28閲覧）
8. 北海道立総合研究機構 地質研究所 (2016). 平成27年度地熱・温泉熱開発可能性調査業務 報告書. 報告書と3枚の地熱資源量図は、北海道のページ https://www.pref.hokkaido.lg.jp/kz/gxs/guid.html にあります（2026-11-28閲覧）。
9. 北海道 (2017). 地熱・温泉熱課題解決ガイドブック（全179市町村への調査と事例）. [8] と同じページにあります。
10. 環境省 (2016). 全国の地熱・温泉発電所一覧（運転が開始されているもの）（出典：日本地熱協会、2016年12月）. https://www.env.go.jp/nature/onsen/council/chinetsukaisei/chinetsukaisei1/sanko5.pdf
11. 川村政和 (1983). 北海道に初めての森地熱発電所. 地質ニュース, 352, 22. https://www.gsj.jp/data/chishitsunews/83_12_02.pdf
12. 環境省 (2016). 「平成27年度地熱発電と温泉地の共生事例調査委託業務」ヒアリングメモ（札幌市）（2015年12月22日の聞き取り）. https://www.env.go.jp/nature/onsen/pdf/2-5_p_36.pdf
13. 札幌観光協会. 定山渓温泉. ようこそさっぽろ. https://www.sapporo.travel/spot/facility/jozankei_onsen/ （2026-11-28閲覧）
14. Gunnlaugsson, E. (2003). Reykjavik Energy – District heating in Reykjavik and electrical production using geothermal energy. Geothermal Training Programme, IGC2003 Short Course, Orkustofnun, Reykjavik, September 2003, 67-78（講習会の論文）. https://orkustofnun.is/gogn/unu-gtp-report/UNU-GTP-2003-01-06.pdf

**さらに読むなら。** このページの記述には使っていません。書誌を確認しました。

- Sarbu, I., Sebarchievici, C. (2014). General review of ground-source heat pump systems for heating and cooling of buildings. *Energy and Buildings*, 70, 441-454. https://doi.org/10.1016/j.enbuild.2013.11.068
- Rybach, L., Eugster, W.J. (2010). Sustainability aspects of geothermal heat pump operation, with experience from Switzerland. *Geothermics*, 39(4), 365-369. https://doi.org/10.1016/j.geothermics.2010.08.002
- Nagano, K., Katsura, T., Takeda, S. (2006). Development of a design and performance prediction tool for the ground source heat pump system. *Applied Thermal Engineering*, 26(14-15), 1578-1592. https://doi.org/10.1016/j.applthermaleng.2005.12.003
