# 熱を売る事業として見ると：施設が払える額と、導管網に要る額

[English](heat-business.md)

> **数値はすべてモデルによる推計値です。** 公開データと明示した仮定にもとづくもので、実測値ではありません。施設ごとの熱需要、灯油の価格、ヒートポンプの性能と費用、導管の単価、施設のうち2件は仮定です（[data-sources.md](data-sources.md)、[input-evidence.ja.md](input-evidence.ja.md)）。このページは施設の種類ごとの数字で、個々の施設の数字ではありません。ある施設がいくら得をするかは、その施設の燃料の請求額で決まります。

このページは、テーマ1の熱の導管網を事業として考える町、データセンターの事業者、施設の管理者に向けたものです。目的ははっきりしています。**灯油を燃やしている建物の、冬の暖房費を下げることです。** 施設は灯油より安く暖房でき、導管網は導管の費用を回収できる。そんな熱の価格（全員に同じ価格）があるか。それは灯油の価格と、誰がつながるかでどう変わるか。これに答えます。表は `uv run python scripts/heat_business.py --lang ja` の出力です。

**先に答えを書きます。**

- **今ある施設だけ**（プール・運動施設3、公共施設5、ホテル2、病院1、学校2。導管6.0 km）なら、導管網に要る熱の価格は最低でも1 MWhあたり7,352円です。置き換える灯油1 Lあたりにすると60.6円です。施設が払っている灯油の価格が約125円/Lを超えると、計画は採算がとれます。それより高ければ利益が出て、北海道の店頭価格（156.8円/L）なら年3,260万円です。それより低ければ損が出て、115円/Lなら年1,000万円の損です。
- **ですから、最初に確かめるべきは、大口の施設が実際に払っている灯油の価格です。** 公的な価格の統計はありません。近い油種のA重油は、北海道の大型ローリー納入で、2026年9月に税込136.8円/Lでした（[input-evidence.ja.md](input-evidence.ja.md)）。
- **ヒートポンプなしでループの熱を使う需要家が加わると、話が変わります。** 公表した計画の陸上養殖と道路融雪（どちらも仮定の施設）は、灯油が52円/Lを超えればいつでも得をします。しかも、導管網の価格を全員について6,331円/MWhまで下げます。この2件が加わると、計画は灯油約85円/Lで採算がとれます。道路融雪と、道内で確認できた規模の陸上養殖なら、約118円/Lです（3章）。こうした需要家を港湾地域に呼べるかどうかが、需要の見通しの中心です。
- **ヒートポンプのある施設は、得が小さくなります。** 熱代を払う前に、自前のヒートポンプの電気と年額で、1 MWhあたり5,757〜9,944円かかるからです。

## 1. 窓の作り方

モデルは、届けた熱1 MWhを、それで置き換える灯油の代金で評価します。灯油115円/Lなら13,948円、156.8円/Lなら19,018円です（灯油1 Lは、効率85 %のボイラーで8.2 kWhの熱になります）。ループの30℃より高い温度が要る施設は、自前のヒートポンプを持ちます。その電気代（1 kWhあたり25円）と投資（1 MWあたり1.5億円を、20年・利率3 %でならした額）は施設の負担です。導管網は、導管の投資を30年・利率3 %でならした額を負担します。データセンターに熱の代金は払わず、データセンター側の費用も数えていません。

この収支を、全員に同じ1つの熱の価格で分けます。

| 1 MWhあたり | |
|---|---|
| 施設が払える上限 | 灯油の代金から、自前のヒートポンプの電気代と年額を引いた額 |
| 導管網に要る最低の価格 | 導管の年額を、届ける熱の合計で割った額 |

この2つのあいだが**窓**です。窓の中の価格なら、施設も導管網も、いまより損をしません。ある種類の施設の窓は、灯油の価格が「施設自身の費用と導管網の価格の合計」（灯油何Lぶんかで数えた額）を超えると開きます。全員の窓の幅を足し合わせると、計画の純便益になります。シナリオの平均の灯油価格（135.9円/L）で、公表した計画は年9,390万円です。モデルの値は年9,380万円で、差は書き出しのときに導管の長さを10 m単位に丸めたためです。

## 2. 今ある施設だけ

仮定の施設を外した計画です。READMEの感度分析と同じもので、モデルの探索で見つかった最もよい計画（年1,140万円）です。探索は上界（年2,370万円）まで52 %の差を残して止まっているので、もっとよい計画があるかもしれません。

| 種類 | 件数 | 熱（MWh/年） | 送り温度（℃） | 自前のヒートポンプ：電気（円/MWh） | 自前のヒートポンプ：年額（円/MWh） | 払える上限：灯油115円/L（円/MWh） | 払える上限：灯油156.8円/L（円/MWh） | 窓が開く灯油価格（円/L） |
|---|---|---|---|---|---|---|---|---|
| プール・運動施設 | 3 | 2,397 | 40 | 3,125 | 2,632 | 8,191 | 13,260 | 108 |
| 公共施設 | 5 | 2,005 | 45 | 3,143 | 5,196 | 5,609 | 10,678 | 129 |
| ホテル | 2 | 1,996 | 60 | 5,253 | 2,634 | 6,061 | 11,131 | 126 |
| 病院 | 1 | 1,499 | 60 | 5,253 | 4,691 | 4,004 | 9,073 | 143 |
| 学校 | 2 | 496 | 45 | 3,143 | 5,251 | 5,554 | 10,623 | 130 |

導管6.0 km、投資12.1億円、年額6,170万円、届ける熱は年8,393 MWhです。**導管網に要る最低の価格は1 MWhあたり7,352円、灯油1 Lあたり60.6円です。**

- **プール・運動施設**の窓が最も広く、灯油108円/Lを超えると開きます。必要な温度が40℃で、ヒートポンプのCOPが8になるからです。
- **ホテル、公共施設、学校**は126〜130円/Lで開きます。60℃が要る**病院**は143円/Lです。
- 灯油115円/Lでは、プール以外の窓は開きません。156.8円/Lなら、すべて開きます。

## 3. ヒートポンプのいらない需要家が加わると

**公表した計画**は、仮定の施設を2件加えています。陸上養殖（年5,000 MWh）と港湾地域の道路融雪（年2,400 MWh）です。どちらも22℃と25℃で足りるので、ループの熱をヒートポンプなしで使います。平均の灯油価格で、計画の年9,390万円のうち7,520万円がこの2件の分です。しかも、同じ幹線に熱を多く流すので、導管網の価格を全員について下げます。

| 種類 | 件数 | 熱（MWh/年） | 送り温度（℃） | 自前のヒートポンプ：電気（円/MWh） | 自前のヒートポンプ：年額（円/MWh） | 払える上限：灯油115円/L（円/MWh） | 払える上限：灯油156.8円/L（円/MWh） | 窓が開く灯油価格（円/L） |
|---|---|---|---|---|---|---|---|---|
| 陸上養殖（仮定） | 1 | 5,003 | 22 | 0 | 0 | 13,948 | 19,018 | 52 |
| 融雪（仮定） | 1 | 2,400 | 25 | 0 | 0 | 13,948 | 19,018 | 52 |
| プール・運動施設 | 3 | 2,397 | 40 | 3,125 | 2,632 | 8,191 | 13,260 | 100 |
| ホテル | 2 | 1,996 | 60 | 5,253 | 2,634 | 6,061 | 11,131 | 117 |
| 公共施設 | 4 | 1,604 | 45 | 3,143 | 5,196 | 5,609 | 10,678 | 121 |
| 病院 | 1 | 1,499 | 60 | 5,253 | 4,691 | 4,004 | 9,073 | 134 |
| 学校 | 1 | 248 | 45 | 3,143 | 5,251 | 5,554 | 10,623 | 121 |

導管7.8 km、投資18.8億円、年額9,590万円、届ける熱は年15,147 MWhです。**導管網に要る最低の価格は1 MWhあたり6,331円、灯油1 Lあたり52.2円です。** 導管網の価格がその分下がるので、今ある施設の窓は、どれも2章より灯油約8円/L早く開きます。

**中間の段階。** 年5,000 MWhの陸上養殖は、道内で確認できたどの例より大きい規模です。鹿追町の余熱利用（チョウザメの養殖と、ほか3件）は、合わせて年約1,000 MWhです（[input-evidence.ja.md](input-evidence.ja.md)）。陸上養殖をこの規模にすると、計画は道路融雪を残したうえで、温室の新設候補（仮定。年3,999 MWh、45℃、自前のヒートポンプあり）もつなぎます。14件、導管9.2 km、投資22.7億円です。導管を多く敷くので、導管網に要る価格は1 MWhあたり7,662円と、今ある施設だけより高くなります。温室のヒートポンプも割高で、その窓は灯油148円/Lを超えないと開きません。それでも計画全体は、今ある施設だけより低い約118円/Lで採算がとれます。採算の分かれ目を下げているのは、陸上養殖と道路融雪がヒートポンプなしで使う熱です。

## 4. 需要の3つの段階

| 段階 | 件数 | 導管（km） | 熱（MWh/年） | 導管網に要る最低の価格（円/MWh） | 灯油1 Lあたり（円） | 採算がとれる灯油価格（円/L） | 余剰：灯油115円/L（百万円/年） | 135.9円/L | 156.8円/L |
|---|---|---|---|---|---|---|---|---|---|
| 今ある施設だけ | 13 | 6.0 | 8,393 | 7,352 | 60.6 | 125 | −10.0 | 11.3 | 32.6 |
| ＋道路融雪、陸上養殖（年1,000 MWh）、温室の新設候補（いずれも仮定） | 14 | 9.2 | 15,143 | 7,662 | 63.2 | 118 | −6.0 | 32.4 | 70.7 |
| 公表した計画（陸上養殖は年5,000 MWh） | 13 | 7.8 | 15,147 | 6,331 | 52.2 | 85 | 55.5 | 93.9 | 132.3 |

この3段階が、いちばん単純な形の需要の見通しです。ヒートポンプのいらない需要家に届く熱が増えるので、計画全体が採算のとれる灯油価格は、段階ごとに下がります。一方、導管網に要る1 MWhあたりの価格は、同じようには下がりません。もともと敷く導管に熱が多く流れれば下がり（公表した計画）、より多くの需要家に届けるために導管を多く敷けば上がります（中間の段階）。**補助金も、採算の分かれ目を下げます。** 導管とヒートポンプの3分の1を補助でまかなうと、今ある施設だけの計画は、灯油約125円/Lではなく約94円/Lで採算がとれます（計画はそのままで、最適化し直していない概算です）。国のゼロエミッション・データセンターの補助（2026年度）は、排熱の供給を対象に挙げていません（[data-sources.md](data-sources.md)）。

## 5. CO₂と陸上養殖

モデルが数えるCO₂は、置き換える灯油の排出から、ヒートポンプの電気の排出を引いたものです。飼料や、水を回すポンプなど、需要家のほかの排出は数えていません。ですから、導管網につないでも、需要家の排出がゼロになるわけではありません。導管網が置き換えるのは、暖房や加温のための燃料です。このページとREADMEの数字は、すべてこの数え方です。

## 6. 事業計画にまだ要るもの

窓は「価格がありうる」ことを示すだけです。誰が投資とリスクを引き受けるかは示しません。

- **誰が導管をつくり、持ち、運営するか：** データセンターの事業者、熱供給の会社、町、またはその組み合わせ。
- **各施設がいま払っている灯油の価格：** 請求額から確かめます。このページは、全員に同じ2つの価格を使っています。
- **データセンターの負荷に対する契約：** 計画のシナリオはIT負荷を変えています。データセンターの熱が足りないとき、どうするかを契約で決める必要があります。モデルの慎重な答えは、7件のロバスト計画です。
- **モデルに入っていない費用：** データセンターに払う熱の代金、データセンター側の設備、運転と保守、ポンプの動力、計量と請求。
- **ヒートポンプのいらない需要家**（3章）：誰が、どの規模で、どの土地に来られるか。

## 7. この数字の限界

- **全員に同じ価格です。** 種類ごとの価格や、基本料金と従量料金の組み合わせにすると、施設と導管網のあいだの分け方は変わりますが、合計は変わりません。
- **施設の種類ごとの数字です。** 各施設の需要は、種類ごとの推計です（病院年1,500 MWh、ホテル1,000、プール800、公共施設400、学校250）。実際の請求額とは違います。
- **届ける熱は期待値です。** 窓には、シナリオで平均した各需要家の熱を使っています。
- **計画は最適と保証されていません。** 探索は、上界まで52 %（今ある施設だけ）、37 %（中間の段階）、17 %（公表した計画）の差を残して止まっています。
- **ヒートポンプは施設のものとしています。** 導管網が持つなら、同じ費用が窓の導管網の側に移ります。

## 8. 再現

```
uv run python scripts/export_heat_network_v2.py     # 公表した計画（out/heat_network_v2/plans.json がないとき）
uv run python scripts/export_heat_business.py       # 今ある施設だけの計画と中間の段階（数分かかります）
uv run python scripts/heat_business.py --lang ja    # このページの表（--lang を付けなければ英語の見出し）
```

計算は `src/dcopt/heat/business.py` にあります。`tests/test_heat_business.py` は、小さな計画で手計算と照らし合わせ、書き出しがあるときは、このページの数字がそれと一致することも確かめます。
