# 入力の根拠：公表値との比較

モデルの入力のうち「仮定」としているものについて、公表されている値の範囲と、モデルの値がその中のどこにあるか、値を範囲の端まで動かすと結果がどれだけ動くかをまとめます。出典は 2026-11-26〜2026-11-28 に原資料を開いて確認しました。すべての値の一覧は [data-sources.md](data-sources.md)（英語）にあります。

このページは `src/dcopt/common/evidence.py` から作っています（`uv run python -m dcopt.common.evidence --write`）。[English](input-evidence.md)

## 結果をいちばん動かすもの（テーマ1）

1. **仮定の施設が結果の大半を支えている。** 公表中の計画（純便益 年93.8百万円）が届ける熱の49 %は、仮定の養殖施設と道路融雪の2か所向け。仮定の施設をすべて外して計画し直すと、純便益は年11.4百万円（13か所、6.0 km）。養殖と融雪は22〜25 ℃で足り、排熱をヒートポンプなしで使える。既存の建物は45〜60 ℃が必要で、1件ごとにヒートポンプが要る。
2. **需要の大きさがその次に効く。** すべての年間需要を0.7倍にすると28.4〜51.5、1.3倍で144.8。建物ごとの需要は床面積を使わない仮定で、公表されている原単位とは桁が合う程度の確認にとどまる。
3. **費用は2019年の価格である。** 導管費を2025年度の物価（1.22倍）に直すと72.7〜76.6。割引率4 %で78.3〜79.0、導管の寿命40年で108.4。
4. **置き換える灯油の量と価格。** 灯油1 Lの熱が7.6〜8.7 kWhの範囲で115.0〜80.7、低いほうの灯油価格を135円/Lにすると112.2。電気代30〜34円/kWhで87.4〜82.4。
5. **排熱の量と熱損失の影響は小さい。** 排熱は余っているので、回収率0.33で84.3、データセンターの電力を半分にして80.4、熱損失を2 %から3.7〜4.5 %にして92.0。

数値は `experiments/input_sensitivity/run.py` と `experiments/heat_loss_check/run.py` によります。入力を1つずつ動かした結果で、「a〜b」は、導管をそのままにした場合と計画し直した場合の幅です。

## テーマ1：排熱の導管網

| 入力 | モデルの値 | 公表されている値 | モデルの値の位置 | 結果への影響 | 出典 |
|---|---|---|---|---|---|
| 仮定の施設（陸上養殖・道路融雪・温室の新設候補） | 養殖1か所（年5,000 MWh）、道路融雪2か所（2万m²と3千m²）、温室の新設候補3か所（各4,000 MWh） | いまは存在しない施設。公表中の計画が届ける熱（年15,100 MWh）の49 %は、養殖（33 %）と道路融雪（16 %）の2か所向け | 仮定（存在しない施設） | 養殖だけ外すと純便益は93.8から11.4（導管はそのまま）〜18.1（計画し直し）。仮定の施設をすべて外して計画し直すと11.4（13か所、6.0 km、百万円/年） | — |
| 陸上養殖の需要（仮定の施設） | 1施設で年5,000 MWh | 鹿追町の余剰熱利用（チョウザメの飼育を含む4施設）は全体で約2,400 Mcal/日、年に約1,000 MWh | 公表値より高い | 年1,000 MWhなら純便益は93.8から27.9〜32.4（百万円/年）、500 MWhなら19.6〜25.7 | [1] |
| 道路融雪（ロードヒーティング）の需要 | 年0.12 MWh/m²（降雪1 cmあたり0.25 kWh/m² × 479 cm） | 札幌市の車道の設計熱量は250 W/m²。通電600時間（北海道立工業試験場の報告の想定）で年0.15 MWh/m² | 公表値より低い | 年0.20 MWh/m²なら純便益は93.8から119.9（面積2万m²は仮定のまま） | [2] [3] |
| 温室の暖房需要 | 床面積あたり年0.40 MWh/m²（15 ℃以上を保つ想定） | 旭川の標準年・設定15 ℃の計算で、連棟ハウス0.21、単棟パイプハウス0.35 MWh/m²（747〜1,243 MJ/m²）。札幌の気候ではこれより小さい | 公表値より高い | 公表中の計画は温室をつないでいないので、0.25や0.17に下げても変わらない（現在の灯油価格での計画は、新設候補1か所をつなぐ） | [4] |
| 建物の年間の熱需要（病院・ホテル・学校・公共施設・プール） | 1施設あたり：病院1,500、ホテル1,000、プール・運動施設800、公共施設400、学校250 MWh（床面積は見ていない） | 北海道の建物の熱用の燃料等の消費（床面積あたり、年）：病院1,137、ホテル・旅館928、スポーツ施設688、官公庁368、小・中学校214 MJ/m²。モデルの値は床面積3,000〜5,000 m²程度の建物に当たる | 公表値の範囲内 | すべての需要を0.7倍にすると純便益は28.4〜51.5、1.3倍で144.8（百万円/年） | [5] |
| 需要の月別の形 | 暖房は札幌の平年値の暖房度日（建物は18 ℃、温室は15 ℃が基準）、融雪は月別の降雪量、プール・浴場は半分が一定 | 設定15 ℃の温室の月別の計算（旭川）では、12〜2月が年間の64 %。モデルの形では58 % | 公表値の範囲内 | — | [4] |
| ピーク係数（導管とヒートポンプの大きさを決める） | 最大月の平均に対する設計ピーク：温室2.5、融雪3.0、病院1.8、学校・公共施設2.0、プール・浴場・ホテル1.4、養殖・工場1.2。導管はピークの100 %に合わせる | 原資料で確かめた値はまだない。昼間だけ使う建物は、終日使う建物よりピークが鋭い | 公表値が見つからない | 学校と公共施設を3.0にして計画し直すと純便益は88.8（百万円/年） | — |
| 給湯に必要な温度（浴場・病院・ホテル・工場） | 60 ℃ | 貯湯槽の湯温は60 ℃以上、末端の給湯栓で55 ℃以上（レジオネラ症の予防指針）。熱交換の温度差を見込むと60 ℃は下限。病院の蒸気（滅菌・加湿）は100 ℃未満の排熱では賄えない | 公表値の範囲内 | — | [6] |
| 60 ℃を超える熱の割合（病院・ホテル・工場） | 0 %：年間の熱需要のすべてを60 ℃の温水で賄えるとしている | 病院：蒸気が熱の49 %（関東・北陸・関西の総合病院5件の実測、2007〜08年。暖房303、給湯91、蒸気383 MJ/m²年。給湯を文献値の335にすると37 %。蒸気には加湿も含む）。ホテル：厨房が暖房・給湯・厨房の26 %（米国の宿泊施設、2018年。洗濯の蒸気は分かれていない）。食品工場：100〜400 ℃の熱が有効熱の39 %（EU-27、2009年）。北海道のデータは見つからない | 公表値より低い | 病院37〜49 %、ホテル26 %、工場39 %を外すと、公表中の計画は導管をそのままで79.7〜81.7、計画し直すと88.2〜88.4（病院はつながらず、ホテルは1件。百万円/年）。今ある施設だけの計画は、導管をそのままで−0.7〜−2.7、計画し直すとプール2件・1.5 kmの7.2 | [7] [8] [9] |
| 道路融雪に必要な温度 | 25 ℃ | 鋼板パネルの温水式では、外気−5 ℃付近なら10 ℃程度の温水で融雪でき、地下水や下水の熱でも可能 | 範囲内（控えめな側） | — | [10] |
| 陸上養殖に必要な温度 | 22 ℃ | 鹿追町のチョウザメの飼育では、10 ℃の水を余剰熱で19 ℃まで温めている | 公表値の範囲内 | — | [1] |
| 暖房に必要な温度（温室・学校・公共施設・プール） | 温室・学校・公共施設45 ℃、プール40 ℃ | 原資料で確かめた値はまだない。低温で暖房するには、床暖房や大きな放熱器など、それに合った設備が要る | 公表値が見つからない | — | — |
| 回収できる排熱の割合と温度 | IT電力の60 %を30 ℃で回収。低温ループは30 ℃、集中方式は60 ℃で送る | 上限は消費電力の97 %。空冷の運用例（フィンランド・マンツァラ）では約3分の1。温度は、空冷の戻り空気25〜47 ℃、リアドア方式の戻り水20〜30 ℃、液冷の戻り水50〜60 ℃ | 公表値の範囲内 | 0.33で純便益は93.8から84.3（百万円/年）。0.9では変わらない（排熱は余っている） | [11] [12] [13] |
| データセンターが実際に使う電力 | 公表または仮定のIT負荷を、1年を通して一定に使う（低・高の2水準のシナリオ） | 一般のデータセンターは「基本的に24時間365日変動のない電力利用」（スパコン・AI学習用は別）。ただし使う電力は、設備容量の約半分：世界平均の負荷率49 %（2024年）、国内のハウジングはラックの電力の50 % | 一定という形は妥当、水準は公表値より高い | 半分にすると純便益は93.8から80.4（百万円/年） | [14] [15] |
| ヒートポンプの効率 | COP＝カルノーの理論値の50 %、上限8 | 大型ヒートポンプの実際のCOPは理論値（ローレンツ）の40〜60 %。データセンターのヒートポンプのCOPは3.0〜6.3 | 公表値の範囲内 | 0.43で純便益は89.8（百万円/年）。0.6では計画はほぼ変わらない | [16] [11] |
| ヒートポンプの電気代 | 25円/kWh | 北海道電力の高圧（2026年11月から、税込）：電力量料金21.69〜23.47円/kWh、基本料金2,970円/kW・月。これに燃料費等調整と再エネ賦課金が加わる | 公表値より低い | 30円/kWhで純便益は87.4、34円/kWhで82.4〜83.0（百万円/年） | [17] |
| 灯油1 Lから得られる熱（発熱量とボイラー効率） | 9.7 kWh/L（低位発熱量と表記）× 効率0.85 ＝ 8.2 kWh | 標準発熱量は高位36.60 MJ/L（10.17 kWh/L）、低位34.38 MJ/L（9.55 kWh/L）。9.7はどちらでもない。8.2 kWhは、高位基準で効率81 %、低位基準で86 %に当たる | 発熱量の表記が不正確。効率と掛けた値は確認が必要 | 灯油1 Lの熱が7.6 kWhなら純便益は115.0、8.7 kWhなら80.7（百万円/年） | [18] |
| 灯油の価格（2つのシナリオ） | 115円/L（大口を想定した控えめな値）と156.8円/L（北海道の店頭価格、2026年11月16日） | 産業用の灯油の公的な価格調査はない。近い油種のA重油は、北海道の大型ローリー納入で124.4円/L（2026年9月、税抜。税込136.8円/L） | 低いほうのシナリオは現在の大口価格より低い（控えめ） | 低いほうを135円/Lにすると純便益は112.2（百万円/年） | [19] |
| 導管の熱損失 | 運ぶ熱に対する一律の割合：低温ループ2 %、集中方式（60 ℃）8 % | 損失は運ぶ熱ではなく、管の長さ・断熱・温度で決まる（1 mあたり U ×（水の平均温度 − 地温））。公表の係数と札幌の地温で公表中の計画の導管そのものを計算すると、届ける熱の2.7〜4.5 %（低温ループ）、6.2〜10.6 %（集中方式） | 低温ループは公表値より低い、集中方式は範囲内 | 低温ループを3.7〜4.5 %にすると純便益は93.8から92.0（百万円/年）。排熱が余っているので影響は小さい | [20] [21] |
| 導管の単価（往復2本、施工込み） | DN50 8.4万円/m〜DN250 33.3万円/m（2019年の見積もりを直線で結び、間接費33 %を加算） | 2019年の価格では国内の範囲内（100A：緑地13.3万円/m〜車道18.6万円/m）。建設工事費デフレーターは2019年度から2025年度に約22 %上昇 | 2019年の価格では範囲内、現在の物価では低い | 1.22倍（2025年度の物価）で純便益は93.8から72.7（導管はそのまま）〜76.6（計画し直すと10か所・4.3 km）。1.5倍で45.8〜63.5 | [22] [23] |
| 導管の容量（設計流速と往き還りの温度差） | 流速1.0 m/s（DN50）〜2.2 m/s（DN250）、温度差10 K（低温ループ）／30 K（集中方式） | 区間ごとの設計では250〜300 Pa/m、長い区間の確認では150〜200 Pa/mが目安 | 範囲内（控えめな側） | — | [20] |
| 導管の年数と割引率 | 30年、3 % | 導管を含む配管網の計算上の使用年数は40年（スイスの計画手引き）、鋼管の償却年数40年（国内の学位論文）。公共事業評価の社会的割引率は4 %（比較のための参考値を置いてよい） | 公表値の範囲内 | 寿命40年で純便益は108.4。割引率4 %で78.3〜79.0、1 %で約122（百万円/年） | [20] [22] [24] |
| ヒートポンプの年数 | 20年 | 熱源設備の計算上の使用年数は20年（スイスの計画手引き） | 公表値の範囲内 | 15年で純便益は86.8、25年で97.9（百万円/年） | [20] |
| 貯湯槽（蓄熱） | なし（需要は月別、導管は設計ピークで決める） | 昼夜の需要のずれは貯湯槽で吸収できる。モデルに入れると、ピーク係数で大きく取っている導管とヒートポンプを小さくできる | モデルに入っていない | — | — |

1. 北海道鹿追町 (2023). 再生可能エネルギーを活用したまちづくり：鹿追町環境保全センターの取組み. https://www.env.go.jp/seisaku/list/ondanka_saisei/lowcarbon-h2-sc/events/PDF/230711_3_4.pdf
2. 札幌市建設局土木部雪対策室. ロードヒーティングによる冬季路面管理におけるコスト縮減の取り組み. https://www.hrr.mlit.go.jp/yukimirai-toyama/happyousann/03_rodo.pdf
3. 北海道立工業試験場. 2分割制御方式によるロードヒーティングシステムの開発. 報告 No.295. https://www.hro.or.jp/upload/27505/0302TF0130.pdf
4. 北海道立総合研究機構 北方建築総合研究所 (2017). 北海道における農業用温室を対象とした施設内環境解析及び構造形式に関する研究. 調査研究報告 No.376. https://www.hro.or.jp/upload/22993/376.pdf
5. 北海道立総合研究機構 北方建築総合研究所 (2021). エネルギー消費量に関する各種資料の調査と活用方法に関する研究. 調査研究報告 No.419. https://www.hro.or.jp/upload/22812/419.pdf
6. 厚生労働省告示第264号. レジオネラ症を予防するために必要な措置に関する技術上の指針. https://www.mhlw.go.jp/content/10900000/001492168.pdf
7. 黒田英男・河村貢・浅谷貴樹・馳平心 (2009). 近年の総合病院におけるエネルギー消費実態調査. 空気調和・衛生工学会大会 学術講演論文集 2009.2, 1159-1162. https://doi.org/10.18948/shasetaikai.2009.2.0_1159
8. U.S. Energy Information Administration (2022). 2018 Commercial Buildings Energy Consumption Survey, table E1: major fuels consumption by end use. https://www.eia.gov/consumption/commercial/data/2018/ce/pdf/e1.pdf
9. Pardo, N., Vatopoulos, K., Krook-Riekkola, A., Moya, J.A., Perez, A. (2012). Heat and cooling demand and market perspective. JRC Report EUR 25381 EN, table 3.2.a. https://publications.jrc.ec.europa.eu/repository/bitstream/JRC70962/ldna25381enn.pdf
10. 北海道立工業試験場 (1995). 鋼板を使用したロードヒーティングシステムの開発. 報告 No.294. https://www.hro.or.jp/upload/27482/0302TE0110.pdf
11. Wahlroos, M., Pärssinen, M., Manner, J., Syri, S. (2017). Utilizing data center waste heat in district heating. Energy, 140, 1228-1238. https://acris.aalto.fi/ws/portalfiles/portal/17305461/1_s2.0_S0360544217314548_main.pdf
12. Sitra (2019). District heating from data centre waste heat, Mäntsälä. https://arkisto.sitra.fi/en/cases/district-heating-from-data-centre-waste-heat-mantsala/
13. Yuan, X., et al. (2023). Waste heat recoveries in data centers: A review. Renewable and Sustainable Energy Reviews, 188. https://acris.aalto.fi/ws/portalfiles/portal/124210750/1_s2.0_S1364032123006342_main.pdf
14. 日本データセンター協会 (2026). データセンター・電力問題（第10回 次世代電力系統ワーキンググループ 資料1-1）. https://www.meti.go.jp/shingikai/enecho/denryoku_gas/saisei_kano/smart_power_grid_wg/pdf/010_01_01.pdf
15. International Energy Agency (2025). Energy and AI, table A.1. https://build-up.ec.europa.eu/system/files/2025-04/PChtNmAZVk_11_04_2025_145800.pdf
16. Danish Energy Agency and Energinet (2026). Technology Data: Generation of Electricity and District Heating, chapter 40 Heat pumps. https://ens.dk/media/8614/download
17. 北海道電力 (2026). 電気料金の見直しについて（2026年11月1日実施、高圧・特別高圧）. https://www.hepco.co.jp/hokudengas/pdf/price_revise_261101.pdf
18. 資源エネルギー庁 (2025). エネルギー源別標準発熱量・炭素排出係数（2023年度改訂）の解説. https://www.enecho.meti.go.jp/statistics/total_energy/pdf/shv2023_cmt.pdf
19. 資源エネルギー庁 (2026). 石油製品価格調査 A重油納入価格調査（令和8年9月分）. https://www.enecho.meti.go.jp/statistics/petroleum_and_lpgas/pl007/xlsx/261030a.xlsx
20. Planungshandbuch Thermische Netze, Version 2.0 (EnergieSchweiz / Bundesamt für Energie, 2025). https://pubdb.bfe.admin.ch/de/publication/download/12410
21. 八鍬利助 (1940). 札幌の地温に就て. 気象集誌 第2輯 18(1). https://www.jstage.jst.go.jp/article/jmsj1923/18/1/18_1_7/_pdf
22. 橘雅哉 (2023). 小規模温水2管式地域熱供給配管網の経済的最適化に関する研究. 横浜国立大学 博士論文. https://ynu.repo.nii.ac.jp/record/12712/files/tachibana_masaya-thesis.pdf
23. 国土交通省. 建設工事費デフレーター（2020年度基準）. https://www.mlit.go.jp/statistics/details/content/002045708.pdf
24. 国土交通省 (2025). 公共事業評価の費用便益分析に関する技術指針（共通編）. https://www.mlit.go.jp/tec/hyouka/public/250918_shishin/shishin/shishin250918.pdf

## テーマ3：立地

| 入力 | モデルの値 | 公表されている値 | モデルの値の位置 | 結果への影響 | 出典 |
|---|---|---|---|---|---|
| 系統への接続線の費用 | 66 kVの変電所へは4.1億円/km、187 kVへは5.1億円/km（公表値の範囲の中央。アプリで変更可）。以前は仮の値として1億円/kmを使っていた | 標準的な単価（2026年3月公表、土地代を除く）：鉄塔2回線の架空線で、66・77 kV級1.4〜6.7億円/km、154・187 kV級1.9〜8.3億円/km。1回線はその80〜95 % | 公表値の範囲内 | 66 kVへの接続費を引いても排熱の価値が残る候補地は、範囲の下端（1.4億円/km）で6か所、中央で2か所（最良地点の残りは15.3百万円/年）、上端（6.7億円/km）で0か所。以前の1億円/kmでは9か所（同37.9）。187 kVへの接続では、範囲のどこでも残る候補地はない | [1] |

1. 電力広域的運営推進機関 (2026). 送変電設備の標準的な単価の見直しについて（第11回 計画評価及び検証小委員会 資料1）. https://www.occto.or.jp/assets/iinkai/kouikikeitouseibi_hyouka/11/hyouka_11_01_01.pdf

## テーマ4：再エネの一致

| 入力 | モデルの値 | 公表されている値 | モデルの値の位置 | 結果への影響 | 出典 |
|---|---|---|---|---|---|
| エリアの需要と電源別の供給（30分値） | 2024年度・2025年度、各17,520コマ。値は変えずに使用 | 送電端の実績（速報値）。欠けはなく、どのコマでも供給の合計が需要と一致する。実績から集計した太陽光・風力の抑制量（2024年度2.69 GWh・0.04 %、2025年度16.24 GWh・0.25 %）は、国の資料の値（269万kWh・0.04 %、1,624万kWh・0.25 %）と一致 | 公表された実測値 | — | [1] [2] |
| データセンターの負荷の形 | 1年を通して一定 | 一般のデータセンターは「基本的に24時間365日変動のない電力利用」（スパコン・AI学習用は別）。時間ごとの負荷を公表している商用データセンターは見つかっていない | 公表値の範囲内 | 一致率は負荷の大きさによらない（抑制分を使える割合だけが大きさで変わる） | [3] |
| 契約した太陽光・風力の発電の形 | エリア全体の太陽光・風力の実績と同じ形（30分ごと） | 実績から求めた値。1つの発電所はエリア全体より変動が大きいので、実際の契約の一致率はこれより低くなる | 実績から計算（楽観的な側） | エリアの構成比で68〜69 %、太陽光だけで41 %、風力だけで72〜73 % | [1] |
| 火力がこれ以上は下げられない出力 | 514 MW（2024年度）、540 MW（2025年度）。もう1つの場合として年間の最小値364 MW・325 MW | 実績から求めた値：太陽光・風力が抑制されていたコマの火力出力のうち、下から10 %の位置。2025年度は火力が325〜2,104 MWの幅で抑制が起きており、エリア全体の余剰以外の理由も含まれるとみられる（実績には理由の記載がない） | 実績から計算 | 新しい発電所を建てる場合の火力の増減は、2つの下限で使用量の+0.2〜+2.4 %。太陽光・風力2倍のときの抑制は8〜12 % | [1] |
| 太陽光・風力の単価（LPの入力） | 太陽光10.9円/kWh、風力16.3円/kWh | 2023年に新設する場合の発電コスト（政策経費を含む）：事業用太陽光10.9円/kWh、陸上風力16.3円/kWh。政策経費を除くと10.0円と12.1円 | 公表値の範囲内 | — | [4] |
| 蓄電池の費用・寿命・効率（LPの入力） | 容量1 kWhあたり6万円、15年、往復効率85 %、容量は出力の3時間分以上 | 補助事業での系統用蓄電システムの価格は平均5.4万円/kWh（2024年度、工事費は別）。寿命・効率・時間数は、原資料で確かめた値がまだない | 価格は公表値にもとづく。ほかは仮定 | — | [5] |

1. 北海道電力ネットワーク. 北海道エリアの需給実績（2024年4月以降は30分値）. https://www.hepco.co.jp/network/con_service/public_document/supply_demand_results/index.html
2. 資源エネルギー庁 (2026). 再生可能エネルギー出力制御の長期見通し等について（第12回 次世代電力系統ワーキンググループ 資料1-1）. https://www.meti.go.jp/shingikai/enecho/denryoku_gas/saisei_kano/smart_power_grid_wg/pdf/012_01_01.pdf
3. 日本データセンター協会 (2026). データセンター・電力問題（第10回 次世代電力系統ワーキンググループ 資料1-1）. https://www.meti.go.jp/shingikai/enecho/denryoku_gas/saisei_kano/smart_power_grid_wg/pdf/010_01_01.pdf
4. 発電コスト検証ワーキンググループ (2025). 発電コスト検証に関するとりまとめ. https://www.enecho.meti.go.jp/committee/council/basic_policy_subcommittee/mitoshi/cost_wg/pdf/cost_wg_20250206_01.pdf
5. 経済産業省 (2025). 2024年度 定置用蓄電システム普及拡大検討会の結果とりまとめ. https://www.meti.go.jp/shingikai/energy_environment/storage_system/pdf/20250307_1.pdf
