# Evidence for the inputs: the model's values against published ones

For the inputs marked as assumptions: the range found in published sources, where the model's value sits in it, and how far the results move when the value moves to the end of the range. Every source was opened and checked on 2026-11-26. The list of all values is in [data-sources.md](data-sources.md).

This page is written from `src/dcopt/common/evidence.py` (`uv run python -m dcopt.common.evidence --write`). [日本語](input-evidence.ja.md)

## What moves the result most (theme 1)

1. **The assumed sites carry most of the result.** Of the heat the published plan delivers (net benefit 93.8 M yen a year), 49 % goes to two assumed sites, a fish farm and a road-heating area. Without any assumed site the best plan found is worth 11.4 M yen a year (13 sites, 6.0 km). The fish farm and the road heating need only 22 to 25 C and take waste heat without a heat pump; existing buildings need 45 to 60 C and a heat pump each.
2. **The size of the demands comes next.** With every yearly demand at 0.7 times the net benefit is 28.4-51.5; at 1.3 times, 144.8. The demand per building is an assumption that does not use floor area; published intensities confirm the order of magnitude and no more.
3. **Costs are in 2019 prices.** With pipe costs at fiscal 2025 prices (1.22 times) the net benefit is 72.7-76.6; at a 4 % discount rate 78.3-79.0; with a pipe life of 40 years 108.4.
4. **The kerosene replaced and its price.** Between 7.6 and 8.7 kWh of heat per litre the net benefit is 115.0 to 80.7; with 135 yen/L in the low-price scenario 112.2; with electricity at 30 to 34 yen/kWh 87.4 to 82.4.
5. **The amount of waste heat and the heat loss matter least.** Waste heat is in surplus: a recovery share of 0.33 gives 84.3, half the data-center load 80.4, and a heat loss of 3.7 to 4.5 % instead of 2 % gives 92.0.

The numbers come from `experiments/input_sensitivity/run.py` and `experiments/heat_loss_check/run.py`: one input moved at a time; a range "a-b" spans the published pipes kept and the plan made again.

## Theme 1: waste-heat networks

| Input | In the model | Published values | Where the model's value sits | Effect on the results | Sources |
|---|---|---|---|---|---|
| Assumed sites (fish farm, road heating, new greenhouse sites) | one fish farm (5,000 MWh a year), two road-heating areas (20,000 and 3,000 m2), three new greenhouse sites (4,000 MWh each) | sites that do not exist today. Of the heat the published plan delivers (15,100 MWh a year), 49 % goes to two of them: the fish farm (33 %) and one road-heating area (16 %) | assumptions (the sites do not exist) | without the fish farm the net benefit falls from 93.8 to 11.4 (pipes kept) or 18.1 (plan made again) M yen a year; without any assumed site the best plan found is worth 11.4 (13 sites, 6.0 km) | — |
| Fish-farm demand (an assumed site) | 5,000 MWh a year for one farm | the surplus-heat system of Shikaoi (a sturgeon farm and three other users) takes about 2,400 Mcal a day in all, about 1,000 MWh a year | above the published range | at 1,000 MWh a year the net benefit falls from 93.8 to 27.9-32.4 M yen a year; at 500 MWh to 19.6-25.7 | [1] |
| Snow-melting (road heating) demand | 0.12 MWh/m2 a year (0.25 kWh/m2 per cm of snowfall x 479 cm) | Sapporo designs roadways for 250 W/m2; over 600 hours of operation (the figure assumed in a report of the Hokkaido Industrial Research Institute) that is 0.15 MWh/m2 a year | below the published range | at 0.20 MWh/m2 the net benefit rises from 93.8 to 119.9 M yen a year (the area of 20,000 m2 stays an assumption) | [2] [3] |
| Greenhouse heat demand | 0.40 MWh per m2 of floor a year (kept above 15 C) | calculated for Asahikawa's standard year at 15 C: 0.21 (multi-span houses) to 0.35 MWh/m2 (single-span pipe house), 747 to 1,243 MJ/m2; less in Sapporo's climate | above the published range | none on the published plan, which connects no greenhouse, at 0.25 or 0.17 (the plan at today's kerosene price connects one new greenhouse site) | [4] |
| Yearly heat demand of buildings (hospital, hotel, school, public building, pool) | per site: hospital 1,500, hotel 1,000, pool or sports centre 800, public building 400, school 250 MWh (floor area is not used) | fuel and purchased heat for heating and hot water in Hokkaido buildings, per m2 of floor a year: hospitals 1,137, hotels 928, sports facilities 688, government offices 368, primary and junior high schools 214 MJ/m2. The model's values correspond to buildings of about 3,000 to 5,000 m2 | inside the published range | with every demand at 0.7 times the net benefit is 28.4-51.5 M yen a year; at 1.3 times, 144.8 | [5] |
| Monthly shape of demand | degree days from Sapporo's climate normals (base 18 C for buildings, 15 C for greenhouses), monthly snowfall for snow melting, half flat for pools and baths | calculated monthly loads of a 15 C greenhouse (Asahikawa) put 64 % of the year in December to February; the model's shape puts 58 % there | inside the published range | — | [4] |
| Peak factors (they size pipes and heat pumps) | design peak over the mean of the peak month: greenhouse 2.5, snow melting 3.0, hospital 1.8, schools and public buildings 2.0, pools, baths and hotels 1.4, fish farm and factory 1.2; pipes sized for the whole peak | no value checked against a source yet; buildings used only in the daytime have sharper peaks than those used round the clock | no published value found | with 3.0 for schools and public buildings and the plan made again, the net benefit is 88.8 M yen a year | — |
| Temperature needed for hot water (baths, hospitals, hotels, factory) | 60 C | stored hot water at 60 C or more and 55 C or more at the tap (Legionella guideline); with an allowance for the heat exchanger 60 C is the minimum. Steam for hospitals (sterilizing, humidifying) cannot come from heat below 100 C | inside the published range | — | [6] |
| Temperature needed for snow melting | 25 C | with steel-plate panels, water at about 10 C melts snow at about -5 C outside; ground water and sewage heat suffice | inside the range, on the cautious side | — | [7] |
| Temperature needed for the fish farm | 22 C | the sturgeon farm of Shikaoi warms water from 10 C to 19 C with surplus heat | inside the published range | — | [1] |
| Temperature needed for space heating (greenhouses, schools, public buildings, pools) | 45 C for greenhouses, schools and public buildings; 40 C for pools | no value checked against a source yet; heating at these temperatures needs suitable emitters (floor heating, large radiators) | no published value found | — | — |
| Recoverable share of the IT heat and its temperature | 60 % of the IT electricity, recovered at 30 C; the ambient loop runs at 30 C, the central network at 60 C | the ceiling is 97 % of the power consumed; an operating air-cooled case (Mäntsälä, Finland) captures about a third. Temperatures: return air 25-47 C, return water of rear-door cooling 20-30 C, of liquid cooling 50-60 C | inside the published range | at 0.33 the net benefit goes from 93.8 to 84.3 M yen a year; at 0.9 nothing changes (waste heat is in surplus) | [8] [9] [10] |
| Power actually drawn by the data centers | the stated or assumed IT load, drawn evenly all year (two scenario levels, low and high) | ordinary data centers draw power "basically without variation, 24 hours a day and 365 days a year" (supercomputers and AI training apart). But they use about half of their capacity: a world load factor of 49 % in 2024; about 50 % of rack power in Japanese colocation | the constant shape is supported; the level is above published values | at half the load the net benefit goes from 93.8 to 80.4 M yen a year | [11] [12] |
| Heat-pump efficiency | COP = 50 % of the Carnot value, capped at 8 | real COP of large heat pumps: typically 40 to 60 % of the theoretical (Lorenz) value; heat pumps at data centers reach COP 3.0 to 6.3 | inside the published range | at 0.43 the net benefit is 89.8 M yen a year; at 0.6 the plan hardly changes | [13] [8] |
| Electricity price for the heat pumps | 25 yen/kWh | Hokkaido Electric Power, high voltage, from November 2026 (tax included): energy charge 21.69 to 23.47 yen/kWh and basic charge 2,970 yen per kW a month; the fuel-cost adjustment and the renewable-energy levy come on top | below the published range | at 30 yen/kWh the net benefit is 87.4 M yen a year; at 34 yen/kWh 82.4-83.0 | [14] |
| Heat from a litre of kerosene (heating value and boiler efficiency) | 9.7 kWh/L (labelled as the lower heating value) x 0.85 = 8.2 kWh | the standard heating values are 36.60 MJ/L gross (10.17 kWh/L) and 34.38 MJ/L net (9.55 kWh/L); 9.7 is neither. 8.2 kWh corresponds to an efficiency of 81 % on the gross basis or 86 % on the net basis | the label of the heating value is inexact; the product still needs a measured boiler efficiency | with 7.6 kWh of heat per litre the net benefit is 115.0 M yen a year; with 8.7 kWh, 80.7 | [15] |
| Kerosene price (two scenarios) | 115 yen/L (a cautious value for bulk buyers) and 156.8 yen/L (retail in Hokkaido, 16 November 2026) | there is no official price series for industrial kerosene. The nearest product, heavy oil A delivered by large lorry in Hokkaido, cost 124.4 yen/L in September 2026 before tax (136.8 with tax) | the low scenario is below today's bulk prices (cautious) | with 135 yen/L in the low scenario the net benefit is 112.2 M yen a year | [16] |
| Network heat loss | a flat share of the heat carried: 2 % for the ambient loop, 8 % for the central 60 C network | the loss depends on length, insulation and temperatures, not on the heat carried (per metre: U x (mean water temperature - ground temperature)). With published coefficients and Sapporo's ground temperature, the published plan's own pipes lose 2.7 to 4.5 % of the heat delivered (ambient loop) and 6.2 to 10.6 % (central network) | ambient loop: below the published range; central network: inside | at 3.7 to 4.5 % for the ambient loop the net benefit goes from 93.8 to 92.0 M yen a year: waste heat is in surplus, so the effect is small | [17] [18] |
| Pipe cost per metre of route (two pipes, installed) | DN50 84,000 to DN250 333,000 yen/m (a straight line through 2019 quotes, plus 33 % overhead) | inside the Japanese range in 2019 prices (100A: 133,000 yen/m in green areas to 186,000 under a roadway). The construction cost deflator rose about 22 % from fiscal 2019 to fiscal 2025 | inside the range in 2019 prices; low at today's prices | at 1.22 times (fiscal 2025 prices) the net benefit falls from 93.8 to 72.7 (pipes kept) or 76.6 (plan made again: 10 sites, 4.3 km); at 1.5 times to 45.8-63.5 | [19] [20] |
| Pipe capacity (design velocity and supply-return difference) | 1.0 m/s (DN50) to 2.2 m/s (DN250); 10 K (ambient loop) or 30 K (central network) | design rule: 250 to 300 Pa/m for single sections, 150 to 200 Pa/m as the check over longer runs | inside the range, on the cautious side | — | [17] |
| Pipe life and discount rate | 30 years, 3 % | service life for economic calculation of a distribution network with its pipes: 40 years (Swiss planning handbook); 40 years for steel pipes in the Japanese thesis. The social discount rate for public project appraisal in Japan is 4 % (reference values may be set for comparison) | inside the published range | with a life of 40 years the net benefit is 108.4 M yen a year; at a 4 % rate 78.3-79.0, at 1 % about 122 | [17] [19] [21] |
| Heat-pump life | 20 years | service life for economic calculation of heat generation plant: 20 years (Swiss planning handbook) | inside the published range | at 15 years the net benefit is 86.8 M yen a year; at 25 years 97.9 | [17] |
| Hot-water storage | none (monthly demand; pipes sized for the design peak) | a tank smooths the day-night mismatch; in the model it would let pipes and heat pumps be smaller than the peak factors now require | not in the model | — | — |

1. 北海道鹿追町 (2023). 再生可能エネルギーを活用したまちづくり：鹿追町環境保全センターの取組み. https://www.env.go.jp/seisaku/list/ondanka_saisei/lowcarbon-h2-sc/events/PDF/230711_3_4.pdf
2. 札幌市建設局土木部雪対策室. ロードヒーティングによる冬季路面管理におけるコスト縮減の取り組み. https://www.hrr.mlit.go.jp/yukimirai-toyama/happyousann/03_rodo.pdf
3. 北海道立工業試験場. 2分割制御方式によるロードヒーティングシステムの開発. 報告 No.295. https://www.hro.or.jp/upload/27505/0302TF0130.pdf
4. 北海道立総合研究機構 北方建築総合研究所 (2017). 北海道における農業用温室を対象とした施設内環境解析及び構造形式に関する研究. 調査研究報告 No.376. https://www.hro.or.jp/upload/22993/376.pdf
5. 北海道立総合研究機構 北方建築総合研究所 (2021). エネルギー消費量に関する各種資料の調査と活用方法に関する研究. 調査研究報告 No.419. https://www.hro.or.jp/upload/22812/419.pdf
6. 厚生労働省告示第264号. レジオネラ症を予防するために必要な措置に関する技術上の指針. https://www.mhlw.go.jp/content/10900000/001492168.pdf
7. 北海道立工業試験場 (1995). 鋼板を使用したロードヒーティングシステムの開発. 報告 No.294. https://www.hro.or.jp/upload/27482/0302TE0110.pdf
8. Wahlroos, M., Pärssinen, M., Manner, J., Syri, S. (2017). Utilizing data center waste heat in district heating. Energy, 140, 1228-1238. https://acris.aalto.fi/ws/portalfiles/portal/17305461/1_s2.0_S0360544217314548_main.pdf
9. Sitra (2019). District heating from data centre waste heat, Mäntsälä. https://arkisto.sitra.fi/en/cases/district-heating-from-data-centre-waste-heat-mantsala/
10. Yuan, X., et al. (2023). Waste heat recoveries in data centers: A review. Renewable and Sustainable Energy Reviews, 188. https://acris.aalto.fi/ws/portalfiles/portal/124210750/1_s2.0_S1364032123006342_main.pdf
11. 日本データセンター協会 (2026). データセンター・電力問題（第10回 次世代電力系統ワーキンググループ 資料1-1）. https://www.meti.go.jp/shingikai/enecho/denryoku_gas/saisei_kano/smart_power_grid_wg/pdf/010_01_01.pdf
12. International Energy Agency (2025). Energy and AI, table A.1. https://build-up.ec.europa.eu/system/files/2025-04/PChtNmAZVk_11_04_2025_145800.pdf
13. Danish Energy Agency and Energinet (2026). Technology Data: Generation of Electricity and District Heating, chapter 40 Heat pumps. https://ens.dk/media/8614/download
14. 北海道電力 (2026). 電気料金の見直しについて（2026年11月1日実施、高圧・特別高圧）. https://www.hepco.co.jp/hokudengas/pdf/price_revise_261101.pdf
15. 資源エネルギー庁 (2025). エネルギー源別標準発熱量・炭素排出係数（2023年度改訂）の解説. https://www.enecho.meti.go.jp/statistics/total_energy/pdf/shv2023_cmt.pdf
16. 資源エネルギー庁 (2026). 石油製品価格調査 A重油納入価格調査（令和8年9月分）. https://www.enecho.meti.go.jp/statistics/petroleum_and_lpgas/pl007/xlsx/261030a.xlsx
17. Planungshandbuch Thermische Netze, Version 2.0 (EnergieSchweiz / Bundesamt für Energie, 2025). https://pubdb.bfe.admin.ch/de/publication/download/12410
18. 八鍬利助 (1940). 札幌の地温に就て. 気象集誌 第2輯 18(1). https://www.jstage.jst.go.jp/article/jmsj1923/18/1/18_1_7/_pdf
19. 橘雅哉 (2023). 小規模温水2管式地域熱供給配管網の経済的最適化に関する研究. 横浜国立大学 博士論文. https://ynu.repo.nii.ac.jp/record/12712/files/tachibana_masaya-thesis.pdf
20. 国土交通省. 建設工事費デフレーター（2020年度基準）. https://www.mlit.go.jp/statistics/details/content/002045708.pdf
21. 国土交通省 (2025). 公共事業評価の費用便益分析に関する技術指針（共通編）. https://www.mlit.go.jp/tec/hyouka/public/250918_shishin/shishin/shishin250918.pdf

## Theme 3: siting

| Input | In the model | Published values | Where the model's value sits | Effect on the results | Sources |
|---|---|---|---|---|---|
| Cost of the grid connection line | 410 M yen per km to a 66 kV substation and 510 M yen per km to a 187 kV one (the middle of the published ranges; a slider in the app). An earlier version used a placeholder of 100 M yen per km | standard unit costs (published March 2026, land excluded): two-circuit tower lines cost 140 to 670 M yen/km in the 66/77 kV class and 190 to 830 M yen/km in the 154/187 kV class; one circuit is 80 to 95 % of that | inside the published range | sites whose heat value exceeds a 66 kV connection: 6 at the low end of the range (140 M yen/km), 2 at the middle (the best site keeps 15.3 M yen a year), none at the high end (670). With the earlier 100 M yen/km it was 9 sites (37.9). For a 187 kV connection no site does anywhere in the range | [1] |

1. 電力広域的運営推進機関 (2026). 送変電設備の標準的な単価の見直しについて（第11回 計画評価及び検証小委員会 資料1）. https://www.occto.or.jp/assets/iinkai/kouikikeitouseibi_hyouka/11/hyouka_11_01_01.pdf
